<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html>
<head>
	<meta name=renderer  content=webkit>
    <meta http-equiv="X-UA-Compatible" content="IE=edge" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="viewport" content="width=device-width,initial-scale=1.0,maximum-scale=1.0,minimum-scale=1.0,user-scalable=no" />
    <title>Optimal operation method coping with uncertainty in multi-area small power systems</title>
	    <meta name="_sowise_journalid" content="10004"/>
	<meta name="WT.cg_n" content="AIMS Energy"/>
    	<meta name="prism.issn" content="2333-8334"/>
	<meta name="citation_issn" content="2333-8334"/>
		<meta name="journal_id" content="105"/>
	<meta name="dc.title" content="Optimal operation method coping with uncertainty in multi-area small power systems"/>

	<meta name="dc.source" content="AIMS Energy 2017 4:718"/>
	<meta name="dc.format" content="text/html"/>
	
	<meta name="dc.type" content="OriginalPaper"/>
	<meta name="prism.section" content="OriginalPaper"/>
	<meta name="prism.publicationName" content="AIMS Energy"/>
		<meta name="dc.date" content=""/>
	<meta name="dc.language" content="en"/>
	<meta name="dc.copyright" content="2017 The Author(s)"/>
		<meta name="dc.rightsAgent" content="energy@aimspress.org"/>
	<meta name="prism.rightsAgent" content="energy@aimspress.org"/>
			<meta name="dc.description" content="Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program."/>
	<meta name="og:description" content="Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program."/>
	<meta name="description" content="Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program."/>
		<meta name="prism.publicationDate" content=""/>
	<meta name="prism.volume" content="5"/>
	<meta name="prism.number" content="energy-05-00718"/>
	
	<meta name="prism.startingPage" content="718"/>
	<meta name="prism.endingPage" content="734"/>
	<meta name="prism.copyright" content="2017 The Author(s)"/>
	
	<meta name="prism.url" content="http://www.aimspress.com/article/doi/10.3934/energy.2017.4.718"/>
	<meta name="prism.doi" content="doi:10.3934/energy.2017.4.718"/>
	<meta name="citation_pdf_url" content="http://www.aimspress.com/article/doi/10.3934/energy.2017.4.718"/>
	<meta name="citation_fulltext_html_url" content="http://www.aimspress.com/article/doi/10.3934/energy.2017.4.718"/>
	<meta name="citation_journal_title" content="AIMS Energy"/>
	<meta name="citation_journal_abbrev" content="AIMSE"/>
	
	<meta name="citation_title" content="Optimal operation method coping with uncertainty in multi-area small power systems"/>
	<meta name="citation_volume" content="5"/>
	<meta name="citation_issue" content="4"/>
	<meta name="citation_online_date" content=""/>
	<meta name="citation_firstpage" content="718"/>
	<meta name="citation_lastpage" content="734"/>
	<meta name="citation_article_type" content="Article"/>
	<meta name="citation_fulltext_world_readable" content=""/>
	<meta name="citation_language" content="en"/>
	<meta name="dc.identifier" content="doi:10.3934/energy.2017.4.718"/>
	<meta name="DOI" content="10.3934/energy.2017.4.718"/>
	<meta name="citation_doi" content="10.3934/energy.2017.4.718"/>
	<meta name="dc.subject" content="Research article"/>
	<!-- more author -->
		<meta name="dc.creator" content="Shota Tobaru"/>
		<meta name="dc.creator" content=" Ryuto Shigenobu"/>
		<meta name="dc.creator" content=" Foday Conteh"/>
		<meta name="dc.creator" content=" Naomitsu Urasaki"/>
		<meta name="dc.creator" content=" Abdul Motin Howlader"/>
		<meta name="dc.creator" content=" Tomonobu Senjyu"/>
		<meta name="dc.creator" content=" Toshihisa Funabashi"/>
		<!-- more refers -->
				<meta name="citation_reference" content="Amenedo JLR, Arnalte S, Burgos JC, et al. (2002) Automatic generation control of a wind farm with variable speed wind turbines. &lt;em&gt;IEEE T Energy Conver&lt;/em&gt; 17: 279&#8211;284."/>
					<meta name="citation_reference" content="Senjyu T, Hayashi D, Sakamoto Y, et al. (2005) Generating power leveling of renewable energy for small power system in isolated island. &lt;em&gt;IEE Japan&lt;/em&gt; 125: 1209&#8211;1215."/>
					<meta name="citation_reference" content="Senjyu T, Tokudome M, Yona A, et al. (2009) A Frequency Control Approach by Decentralized Controllable Loads in Small Power Systems. &lt;em&gt;IEE Japan&lt;/em&gt; 129: 1074&#8211;1080."/>
					<meta name="citation_reference" content="Senjyu T, Kikunaga T, Tokudome M, et al. (2009) Coordinate Control ofWind Turbine and Battery in Wind Turbine Generator System. &lt;em&gt;IEE Japan&lt;/em&gt; 129: 653&#8211;660."/>
					<meta name="citation_reference" content="Kurohane K, Senjyu T, Yona A, et al. (2010) A High Quality Power Supply System with DC Smart Grid. &lt;em&gt;2010 IEEE PES Transmission and Distribution Conference and Exposition&lt;/em&gt;."/>
					<meta name="citation_reference" content="Ogimi K, Kamiyama S, Palmer M, et al. (2013) Optimal OperationPlanning ofWind Farm Installed BESS Using Wind Power Forecast Data of Wind Turbine Generators Considering Forecast Error. &lt;em&gt;Int J Emerg Electric Power Syst&lt;/em&gt; 14: 207&#8211;218."/>
					<meta name="citation_reference" content="Bracale A, Carpinelli G, Fazio AD, et al. (2015) Advanced, Cost-Based Indices for Forecasting the Generation of Photovoltaic Power. &lt;em&gt;Int J Emerg Electric Power Syst&lt;/em&gt; 16: 195&#8211;206."/>
					<meta name="citation_reference" content="Shimoji T, Tahara H, Matayoshi H, et al. (2015) Comparison and Validation of Operational Cost in Smart Houses with the Introduction of a Heat Pump or a Gas Engine. &lt;em&gt;Int J Emerg Electric Power Syst&lt;/em&gt; 16: 59&#8211;74."/>
					<meta name="citation_reference" content="MengyanW, HigaW, Yona A, et al. &lt;em&gt;(2012) Optimal Operation of Power Systems with Power Players. 2012 International Conference on Renewable Energy Research and Applications (ICRERA)&lt;/em&gt;."/>
					<meta name="citation_reference" content="Higa S, Mengyan W, Yona A, et al. (2013) Optimal Operation Method Considering Uncertainly of Renewable Energy and Load Demand in Micro-grids. &lt;em&gt;The 5th International Conference on Advanced Power System Automation and Protection&lt;/em&gt;."/>
					<meta name="citation_reference" content="Higa S, Howlader AM, Shiroma Y, et al. (2014) Optimal Operation Method Considering Replanning and Uncertainly in Power Systems. &lt;em&gt;The International Conference on Electrical Engineering 2014&lt;/em&gt;."/>
					<meta name="citation_reference" content="Zheng Y, Dong ZY, Luo FJ, et al. (2014) Optimal Allocation of Energy Storage System for Risk Mitigation of DISCOs With High Renewable Penetrations. &lt;em&gt;IEEE T Power Syst&lt;/em&gt; 29: 212&#8211;220."/>
					<meta name="citation_reference" content="Zhang L, Li Y (2013) Optimal Energy Management of Wind-Battery Hybrid Power System With Two-Scale Dynamic Programming. &lt;em&gt;IEEE T Sust Energy&lt;/em&gt; 4: 765&#8211;773."/>
					<meta name="citation_reference" content="Ahn SJ, Nam SR, Choi JH, et al. (2013) Power Scheduling of Distributed Generators Economic and Stable Operation of a Microtrid. &lt;em&gt;IEEE T Smart Grid&lt;/em&gt; 4: 398&#8211;405."/>
					<meta name="citation_reference" content="Zhao B, Zhang X, Chen J, et al. (2013) Operation Optimization of Standalone Microgrids Considering Lifetime Characteristics of Battery Energy StorageSystem. &lt;em&gt;IEEE T Sust Energy&lt;/em&gt; 4: 934&#8211;943."/>
					<meta name="citation_reference" content="He D, Tan Z, Harley RG, et al. (2012) Chance Constrained Unit Commitment With Wind Generation and Superconducting Magnetic Energy Storages. &lt;em&gt;2012 IEEE Power and Energy Society General Meeting&lt;/em&gt;."/>
					<meta name="citation_reference" content="Reddy SS, Abhyankar AR, Bijwe PR, et al. (2014) Co-optimization of Energy and Demand-Side Reserves in Day-Ahead Electricity Markets. &lt;em&gt;Int J Emerg Electric Power Syst&lt;/em&gt; 15: 77&#8211;91."/>
					<meta name="citation_reference" content="Nguyen MY, Nguyen DM (2015) A Generalized Formulation of Demand Response under Market Environments. &lt;em&gt;Int J Emerg Electric Power Syst&lt;/em&gt; 16: 217&#8211;224."/>
					<meta name="citation_reference" content="Aalami HA, Moghaddam MP, Yousefi GR, et al. (2010) Demand response modeling considering Interruptible/Curtailable loads and capacity market programs. &lt;em&gt;Appl Energy&lt;/em&gt; 87: 243&#8211;250."/>
					<meta name="citation_reference" content="Andebili MR, Shen H (2017) Energy Management of End Users Modeling their Reaction from a GENCOs Point of View. &lt;em&gt;2017 International Conference on Computing, Networking and Communications (ICNC)&lt;/em&gt;."/>
					<meta name="citation_reference" content="Andebili MR (2016) Modeling nonlinear incentive-based and price-based demand response programs and implementing on real power markets. &lt;em&gt;Electr Pow Syst Res&lt;/em&gt; 132: 115&#8211;124."/>
					<meta name="citation_reference" content="Andebili MR, Shen H (2017) Price-Controlled Energy Management of Smart Homes for Maximizing Profit of a GENCO. &lt;em&gt;IEEE T Syst Man Cy A&lt;/em&gt;."/>
					<meta name="citation_reference" content="Andebili MR (2015) Risk-Cost Based Generation Scheduling Smartly Mixed with Reliability and Market-Driven Demand Response Measures. &lt;em&gt;Int T Electr Energy Syst&lt;/em&gt; 25: 994&#8211;1007."/>
					<meta name="citation_reference" content="AndebiliMR(2016) Nonlinear demand response programs for residential customers with nonlinear behavioral models. &lt;em&gt;Energ Buildings&lt;/em&gt; 119: 352&#8211;362."/>
					<meta name="citation_reference" content="Andebili MR (2013) Investigating effects of responsive loads models on unit commitment collaborated with demand-side resources. &lt;em&gt;IET Gener Transm D&lt;/em&gt; 7: 420&#8211;430."/>
					<meta name="citation_reference" content="Japan Electric Power Exchange, JEPX, 2017. Available from: http://www.jepx.org/index.html."/>
					<meta name="citation_reference" content="Nguyen MY, Yoon YT (2014) Optimal Scheduling and Operation of Battery/Wind Generation System in Response to Real-time Market Prices. &lt;em&gt;IEE T Electr Electr Eng&lt;/em&gt; 9: 129&#8211;135."/>
					<meta name="citation_reference" content="Havel P (2014) Utilization of Real-Time Balancing Market for Transmission System Control Under Uncertainty. &lt;em&gt;IEEE T Power Syst&lt;/em&gt; 29: 450&#8211;457."/>
					<meta name="citation_reference" content="Kiviluoma J, O&apos;Malley M, Tuohy A, et al. (2011) Impact ofWind Power on the Unit Commitment, Operating Reserves, and Market Design. &lt;em&gt;2011 IEEE Power and Energy Society General Meeting&lt;/em&gt;."/>
					<meta name="citation_reference" content="Vlachos AG, Biskas PN, et al. (2011) Balancing Supply and Demand Under Mixed Pricing Rules in Multi-Area Electricity Markets. &lt;em&gt;IEEE T Power Syst&lt;/em&gt; 26: 1444&#8211;1453."/>
					<meta name="citation_reference" content="Ma J, Silva V, Belhomme R, et al. (2013) Evaluating and Planning Flexibility in Sustainable Power Systems. &lt;em&gt;2013 IEEE Power and Energy Society General Meeting (PES)&lt;/em&gt;."/>
			<!-- more author-->
		<meta name="citation_author" content="Shota Tobaru"/>
		<meta name="citation_author" content=" Ryuto Shigenobu"/>
		<meta name="citation_author" content=" Foday Conteh"/>
		<meta name="citation_author" content=" Naomitsu Urasaki"/>
		<meta name="citation_author" content=" Abdul Motin Howlader"/>
		<meta name="citation_author" content=" Tomonobu Senjyu"/>
		<meta name="citation_author" content=" Toshihisa Funabashi"/>
		<!-- more addiliations -->
		<meta name="citation_author_institution" content="Department of Electrical and Electronics Engineering, University of the Ryukyus, 1 Senbaru, Nishihara-cho, Nakagami, Okinawa 903-0213, Japan"/>
		<meta name="citation_author_institution" content="Hawaii Natural Energy Institute, University of Hawaii, Manoa, Honolulu, Hawaii 96822, USA"/>
		<meta name="citation_author_institution" content="Institute of Materials and Systems for Sustainalbility (IMaSS), Nagoya University, Furo-cho, Chikusa-ku, Nagoya, 464-8603, Japan"/>
		<meta name="access_endpoint" content="http://www.aimspress.com/"/>
	<meta name="twitter:site" content="@AIMS Energy"/>
	<meta name="twitter:card" content="summary"/>
	<meta name="twitter:image:alt" content="Content cover image"/>
	<meta name="WT.z_cc_license_type" content="cc_by"/>
	<meta name="WT.z_primary_atype" content="AIMS Energy"/>
	<meta name="WT.z_subject_term" content="Research article"/>
	<meta name="WT.z_subject_term_id" content="Research article"/>
	<meta property="og:url" content="http://www.aimspress.com/article/doi/10.3934/energy.2017.4.718"/>
	<meta property="og:type" content="article"/>
	<meta property="og:site_name" content="AIMS Energy"/>
	<meta property="og:title" content="Optimal operation method coping with uncertainty in multi-area small power systems"/>
																																																																																					<meta property="og:image" content="http://www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg"/>
	
	<!-- SoWise SEO 2019-9-6 -->
	<meta name="citation_title" content="Optimal operation method coping with uncertainty in multi-area small power systems" />
		<meta name="citation_author" content="Shota Tobaru" />
		<meta name="citation_author" content=" Ryuto Shigenobu" />
		<meta name="citation_author" content=" Foday Conteh" />
		<meta name="citation_author" content=" Naomitsu Urasaki" />
		<meta name="citation_author" content=" Abdul Motin Howlader" />
		<meta name="citation_author" content=" Tomonobu Senjyu" />
		<meta name="citation_author" content=" Toshihisa Funabashi" />
		<meta name="citation_keywords" content="uncertainty, reforecasting and replanning, real-time pricing, day-ahead market, hour-ahead market, unit commitment, " />
	<meta name="citation_year" content="2017"/>
	<meta name="citation_volume" content="5"/> 
	<meta name="citation_issue" content="4"/>
	<meta name="citation_firstpage" content="718"/>
	<meta name="citation_lastpage" content="734"/>
	<meta name="citation_doi" content="10.3934/energy.2017.4.718"/>
	<meta name="citation_id" content="1543"/>
	<meta name="citation_state" content="" />
	
   
    <link type="text/css" href="/style/web/images/custom/favicon.ico" rel="shortcut icon" />
    <link rel="stylesheet" href="/style/web/css/common/bootstrap.min.css">
	<link rel="stylesheet" href="/style/web/css/common/swiper.min.css">
	<link rel="stylesheet" href="/style/web/css/common/iconfont.css">
	<link rel="stylesheet" href="/style/web/css/common/font-awesome.min.css">
	<link rel="stylesheet" href="/style/web/css/common/owl.carousel.css">
	<link rel="stylesheet" href="/style/web/css/common/base.css">
	<link rel="stylesheet" href="/style/web/css/common/media.css">
	<link rel="stylesheet" href="/style/web/css/style.css">
	<link rel="stylesheet" href="/style/web/css/common/jquery.mCustomScrollbar.css">
	<link rel="stylesheet" href="/style/web/css/common/article_en.css">
	<link rel="stylesheet" href="/style/web/css/common/imgShow.css">
	<link rel="stylesheet" href="/style/web/css/common/articleFont.css">
	<link rel="stylesheet" href="/style/web/css/en/tpl5/style.css">
	<link rel="stylesheet" href="/style/web/css/en/main.css">
	
	<script src="/style/web/js/common/jquery-1.11.2.min.js"></script>
<script src="/style/web/js/common/bootstrap.min.js"></script>
<script src="/style/web/js/common/swiper.min.js"></script>
<script src="/style/web/js/common/jquery.colorbox.js"></script>
<script src="/style/web/js/common/jquery.nicescroll.js"></script>
<script src="/style/web/js/common/angular.min.js"></script>
<script src="/style/web/js/common/angular-sanitize.min.js"></script>
<script src="/style/web/js/common/wui-date.js"></script>
<script src="/style/web/js/common/ng-infinite-scroll.min.js"></script>
<script src="/style/web/js/common/rhhz.js"></script>
<script src="/style/web/js/common/dataloading_news.js"></script>
<script src="/style/web/js/common/dataloading_article.js"></script>
<script src="/style/web/js/common/dataloading_filter.js"></script>
<script src="/style/web/js/common/dataloading_other.js"></script>
<script src="/style/web/js/common/base.js"></script>
<script src="/style/web/js/common/common.js"></script>
<script src="/style/web/js/common/owl.carousel.js"></script>
<script src="/style/web/js/common/respond.js"></script>
<script src="/style/web/js/common/search.js"></script>
<script src="/style/web/js/common/user.js"></script>	<script src="/style/web/highcharts/highcharts.js"></script>
	<script src="/style/web/highcharts/modules/exporting.js"></script>
	<script src="/style/web/js/common/better-scroll.js"></script>
	<script src="/style/web/js/common/jquery.mCustomScrollbar.concat.min.js"></script>
	<script src="/style/web/js/common/article.js"></script>
	<script src="/style/web/js/common/article_en.js"></script>
	<script src="/style/web/js/common/imgShow_en.js"></script>
	<script src="/style/web/js/en/tpl5/index.js"></script>
	<script src="/style/web/js/en/tpl5/main.js"></script>
    <script type="text/javascript" src="/aimspress-upload/platformTools/js/MathJax-master/MathJax-2.7.0/MathJax.js?config=TeX-AMS-MML_SVG"></script> 
<!--   <script type="text/javascript" src="http://aimspress.com/aimspress-upload/platformTools/js/MathJax-master/MathJax-2.7.0/MathJax.js?config=TeX-AMS-MML_HTMLorMML"></script> -->
	 
	 	<!-- 2011到2015年是   用@渲染公式 -->
		<!-- 2017年是   用$渲染公式 -->
			<script type='text/x-mathjax-config'>MathJax.Hub.Config({SVG: {linebreaks: {automatic: true}},tex2jax: {inlineMath: [['$','$'], ['\\(','\\)']]},"HTML-CSS": {linebreaks: { automatic: true},scale: 100}});</script>
		<script type='text/javascript' src='https://d1bxh8uas1mnw7.cloudfront.net/assets/embed.js'></script>
	
	<!-- <script src="/style/web/js/common/embed.js"></script> -->
	<script>
	  dataLayer = [];
	</script>
	
	<!-- Google Tag Manager -->
	<script>(function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':
	new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],
	j=d.createElement(s),dl=l!='dataLayer'?'&l='+l:'';j.async=true;j.src=
	'https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);
	})(window,document,'script','dataLayer','GTM-K33SX87');</script>
	<!-- End Google Tag Manager -->

</head>
							

<body data-spy="scroll" data-target="#myScrollspy" class="articleBody  add-line  " >
<input type="hidden" value="AIMS Energy" id="journalName"/>
<input type="hidden" value="article" id="pageViewId" />
<input type="hidden" value="1543" id="articleId" />
<input type="hidden" value="10.3934/energy.2017.4.718" id="articleDoi" />
<input type="hidden" value="" id="htmlState" />
<input type="hidden" value="" id="articleNum" />
<input type="hidden" value="//www.aimspress.com" id="dataPath" />
<input type="hidden" value="/aimspress-data/aimse/2017/4/PIC/" id="allSrc" />
    <input hidden type="checkbox" checked id="reference" />



<div ng-app="index">
	<!--头部 开始 -->
	<div id="common-top">
	    <!-- Google Tag Manager (noscript) -->
<noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-K33SX87"
height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
<!-- End Google Tag Manager (noscript) -->
<div ng-controller="j-top-menu" >
	<div class="header header-index bgwhite     ">
		<div class="mid topfix header-nav">
	        <div class="container clear">
	            <a href="/" class="logo fl">
	                <img src="/style/web/images/custom/index_logo.png" alt="">
	            </a>
	            <div class="logor fr">
            		<div class="header-nav index-nav">
					    <div class="clear">
					    	 <ul class="clear fl i-top-menu top-menu">
					    	 	<li><a href="/" >Home</a> </li>
					        	<li type="{{newsColumn.abbreviation}}" ng-repeat="newsColumn in topMenus" ng-if="newsColumn.columnNewsShowLocation == '1' && newsColumn.abbreviation =='journals'" repeat-finish-light>
						    		<a href="javascript:void(0);">
						    			<i ng-bind-html="newsColumn.name"></i>
	    								<span  ng-if="newsColumn.subColumns.length > 0"></span>
	    								<span  ng-if="newsColumn.abbreviation == 'journals'"></span>
						    		</a>
						    		<ol class="data-show i-menu-journals  tpl5-journal" ng-if="newsColumn.abbreviation == 'journals'"></ol>
						    	</li>
					        </ul>
					        <div class="shareBox fr" >
						        <ul class="share-right clear ">
						            <li class="share-facebook" onclick="shareTools('facebook');" title="share this content in facebook">
						                <img src="/style/web/images/custom/share_facebook.png" alt="">
						            </li>
						            <li class="share-twitter" onclick="shareTools('twitter');" title="share this content in twitter">
						                <img src="/style/web/images/custom/share_twitter.png" alt="">
						            </li>
						            <li class="share-linkedin" onclick="shareTools('linkedin');" title="share this content in linkedin">
						                <img src="/style/web/images/custom/share_linkin.png" alt="">
						            </li>
						            <li class="share-mendeley" onclick="shareTools('mendeley');" title="share  this content in Mendeley">
						                <img src="/style/web/images/custom/share_mendeley.png" alt="">
						            </li>
						            <li class="share-researchGate" onclick="shareTools('researchGate');" title="share this content in researchGate">
						                <img src="/style/web/images/custom/share_researchGate.png" alt="">
						            </li>
						            						           <!--  <li onclick="shareTools('sina');" title="分享到微博"><img src="/style/web/images/custom/share_weibo.png"></li>
						            <li class="weixin" title="分享到微信"><img src="/style/web/images/custom/share_weixin.png"></li>
	                    			<li class="kongjian" title="分享到qq空间"><img src="/style/web/images/custom/share_qq.png"></li> -->
						        </ul>
						     </div>
					    </div>
					</div>
		        </div>
		    </div>
		</div>
	</div>
	<div class="header-nav  ban-header-nav4">
	    <div class="container clear">
	        <ul class="nav-ul clear fl top-menu">
	            <li type="{{newsColumn.abbreviation}}" ng-repeat="newsColumn in topMenus" ng-if="newsColumn.columnNewsShowLocation == '1' && newsColumn.abbreviation !='journals'">
		    		<a href="{{newsColumn.links}}">
		    			<i ng-bind-html="newsColumn.name"></i>
		    			<span  ng-if="newsColumn.subColumns.length > 0"></span>
		    		</a>
		    		<ol class="data-show" ng-if="newsColumn.subColumns.length > 0">
		    			<li ng-repeat="subColumn in newsColumn.subColumns" type="{{subColumn.abbreviation}}">
		    				<a href="{{subColumn.links}}" target="_top">{{subColumn.name}}</a>
		    			</li>
		    		</ol>
		    	</li>
	        </ul>
	    </div>
	</div>
	<!--手机菜单-->
	<div class="phone-nav ban-phone-nav">
	    <div class="container clear">
	        <div class="navList fl">
	            <span class="span1"></span>
	            <span class="span2"></span>
	            <span class="span3"></span>
	        </div>
	        <a href="/journal/aimse" class="logo fl">
	            <p class="romal">AIMS Energy</p>
	           <!--  <img src="/style/web/images/logo-new_03.png" alt=""> -->
	        </a>
	        <div class="search-app fr"></div>
	    </div>
	    <div class="search-app-wrap">
	        <div class="container clear">
	            <div class="left fl">
	            	<form action="/search" method="POST" onsubmit="return checkSearch(this);" class="topSearchForm">
		                <input type="text" name="q" placeholder="Search" class="fl text">
		                <input type="hidden" name="language" value="en">
		               	<input type="hidden" name="publisherId" value="aimse">
		                <input type="submit" class="sub fl" value="">
	                </form>
	            </div>
	            <a href="javascript:void(0);" onclick="advanceSearchEntrance();" class="gao fr">Search Advanced</a>
	        </div>
	    </div>
	    <ul class="smallUl top-menu">
	    	<li><a href="/">Home</a></li>
	        <li type="{{newsColumn.abbreviation}}" ng-repeat="newsColumn in topMenus" ng-if="newsColumn.columnNewsShowLocation == '1'" repeat-finish-light>
	    		<a href="{{newsColumn.links}}" >{{newsColumn.name}}</a>
	    		<ol class="data-show i-menu-journals" ng-if="newsColumn.abbreviation == 'journals'"></ol>
	    		<ol class="data-show" ng-if="newsColumn.subColumns.length > 0">
	    			<li ng-repeat="subColumn in newsColumn.subColumns" type="{{subColumn.abbreviation}}">
	    				<a href="{{subColumn.links}}" target="_top">{{subColumn.name}}</a>
	    			</li>
	    		</ol>
	    	</li>
	    </ul>
	</div>
</div>
	</div>
	<!-- 添加文章记录 -->
	<script type="text/javascript">
	$(document).ready(function () {
		 //访问文章记录
	    var articleId =  $("#articleId").val();
	    if(!isNull(articleId)){
		    //var nowUrl = window.location.href;
			//var number = nowUrl.indexOf("viewType=HTML");
			getVisitInfo(articleId,0);
		}
	});
	</script>
	<!--头部 结束-->
	<!--底部暂时渲染在这-->
	<div class="common-bottom" hidden>
		


<div class="footer ban-footer"  ng-controller="j-bottom-menu" >
	<input type="hidden" id="language" value="en">
	<input type="hidden" id="websitecn" value="">
	<input type="hidden" id="websiteen" value="">
	<input type="hidden" class="newsShow" value="publisherNews">
			<input type="hidden" id="publisherId" value="aimse">
		<input type="hidden" id="tplPath" value="en/tpl5">
	   <div class="bottom-fixed"></div>
   
   <div class="top">
       <ul class="clear">
           <li ng-repeat="newsColumn in newsColumns">
           	   <a href="{{newsColumn.links}}">{{newsColumn.name}}</a>
           </li>
       </ul>
   </div>
   <div class="bot">Copyright © AIMS Press</div>
</div>
<!-- <script src="//plugin.sowise.cn/sowise-plugin.js" custom-options="{'citedby':false,'suggest':false,'ipRecord':true,'journalId':999}"></script> -->

<link rel="stylesheet" href="https://public.xml-journal.net/rh-public/css/rh-public.css">
<script src="https://public.xml-journal.net/rh-public/js/rh-public.js"></script>


	</div>
</div>

<!--电脑端 开始-->
<div class="article-pc">
<!-- 	<div class="article-header-new">
	    <div class="inner clear">
	        <ul class="fl">
	        		            <li>
	                <a href="javascript:void(0);" class="download-pdf" data="1543"><i class="fa fa-file-pdf-o"></i><span>PDF</span></a>
	            </li>
	            	            <li>
	                <a href="javascript:void(0);" data-target="#exportCitationModal" data-toggle="modal"><i class="fa fa-quote-left"></i><span>Cite</span></a>
	            </li>
	            <li>
	                <a><i class="fa fa-share-alt"></i><span>Share</span></a>
	                <dl>
	                    <dd>
	                        <a href="javascript:void(0);" onclick="shareTools('facebook');" title="share to facebook">facebook</a>
	                    </dd>
	                    <dd>
	                        <a href="javascript:void(0);" onclick="shareTools('twitter');" title="share to twitter">twitter</a>
	                    </dd>
	                    <dd>
	                        <a href="javascript:void(0);" onclick="shareTools('google+');" title="share to google">google</a>
	                    </dd>
	                    <dd>
	                        <a href="javascript:void(0);" onclick="shareTools('linkedin');" title="share to linkedin">linkedin</a>
	                    </dd>
	                </dl>
	            </li>
	        </ul>
	        <div class="article-search fr clear">
	            <form  class="topSearchForm" id ="searchFormTop" action="/search" method="post" onsubmit="return checkSearch(this);" role="form">
	                <select class="fl" name="searchField">
	                    	                        <option value="">All</option>
	                        <option value="titleEn">Title</option>
	                        <option value="authors.authorNameEn">Author</option>
	                        <option value="keywords.keywordEn">Keyword</option>
	                        <option value="abstractinfoEn">Abstract</option>
	                        <option value="doi">DOI</option>
	                        <option value="classifyinfoEn">Category</option>
	                        <option value="affiliations.affliEn">Address</option>
	                        <option value="funds.fundsInfoEn">Fund</option>
	                    	                </select>
	                <input type="text" name="q" placeholder="Search" class="fl text input">
	                <input name="language" type="hidden" value="en">
	                <input name="publisherId" type="hidden" value="aimse">
	                <input type="submit" class="sub fl" value="">
	            </form>
        	</div>
    	</div>
	</div> -->
	<div class="article-main">
			    <div class="inner clear content" style="position:relative;">
	      <!--   <div class="article-main-left fl">
	            <div class="wrapper">
	            	            			            				<img src="//www.aimspress.com/aimspress-upload/journal/aimse/cover_2020410144055333.jpg" alt="" style="max-width: 100%;">
            				            		</a>
	            		<a href="/aimse/article/2017/4/archive-articles" class="volume-issue__wrap">
	            			2017
	            				            				<span class="volume">Volume 5</span>
	            				            			<span class="issue">Issue 4</span>
	                   </a>
	            		               
	                <div class="content-nav">
	                    <div class="contents-title">Article Contents</div>
	                    <a class="switchFormula" href="javascript:void(0);" onclick="switchFormula();">Turn off MathJax</a>
	                    <div class="Abstract-left-list">
	                        <a href=""></a>
	                    </div>
	                    <div class="jumplink-list">
	                    	
	                    		
	                    	
	                    </div>
	                    <div class="References-left-list">
	                        <a href=""></a>
	                    </div>
	                    <div class="Supplements-left-list">
	                        <a href=""></a>
	                    </div>
	
	                </div>
	            </div>
	        </div> -->
	        <div class="article-main-mid fl bgwhite gongshi">
				<div class="clear">
					<div class="article-journal fl" >
	            		<h3 class="journal-con" ><a href="/journal/aimse" class="journal-tit">
					     AIMS Energy
		        		 </a></h3>
		        		 
		        		 <div  class="article-list-time">
		        		 
					        <font >  2017, 						        <span><a href="/aimse/article/archives" class="mainColor">Volume 5</a>, </span> <a href="/aimse/article/2017/4/archive-articles" class="mainColor">Issue 4</a><span>:</span>  <span>718-734</span>.					        </font>
							<font>doi: <a href="/article/doi/10.3934/energy.2017.4.718" target="_blank" class="mainColor">10.3934/energy.2017.4.718</a></font>					    </div>
					    
					    
	            	</div>
					<div class="fr changebtn" >
																					<a href="/article/doi/10.3934/energy.2017.4.691" class="page-btn prev-page fl">Previous Article</a>
														
												
																					<a href="/article/doi/10.3934/energy.2017.4.735" class="page-btn next-page fl">Next Article</a>
																		</div>	
				</div>
	            <div class="article-left">
	            	<div class="article-column ">
	            	
	            							<span class="columnli">Research article</span>
										
											<span class="columnli access">Topical Sections</span>
										
						<!-- <span class="columnli access">
							Open Access
						</span> -->
						<!-- <span class="columnli" id="article_special_show" hidden>
							Special Issue
						</span> -->
					</div>
	                <div class="articleEn">
	                		                    <div class="article-title left-title">
	                        <h1>Optimal operation method coping with uncertainty in multi-area small power systems</h1>
	                        	                    </div>
	                   
	                    <ul class="article-author clear">
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="125573j@gmail.com" data="{{author.authorNameEn}}" type="authors.authorNameEn">Shota Tobaru</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="1">1</a>
	                    				                    				                    			,&nbsp;
	                    				                    			<a href="javascript:void(0);" class="com-user" title="Corresponding Author:&nbsp;Shota Tobaru,&nbsp;125573j@gmail.com"></a>,&nbsp;<a href="mailto:125573j@gmail.com" class="com-mail" title="mailto:&nbsp;125573j@gmail.com"></a></sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Ryuto Shigenobu</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="1">1</a>
	                    				                    			</sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Foday Conteh</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="1">1</a>
	                    				                    			</sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Naomitsu Urasaki</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="1">1</a>
	                    				                    			</sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Abdul Motin Howlader</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="2">2</a>
	                    				                    			</sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Tomonobu Senjyu</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="1">1</a>
	                    				                    			</sup>,&nbsp;	                    		</li>
	                    		                    		<li >
	                    			<a href="javascript:void(0);" class="mainColor" data-relate="" data="{{author.authorNameEn}}" type="authors.authorNameEn"> Toshihisa Funabashi</a>
	                    			
	                    			
	                    			<sup class="authorTag">
	                    				                    			<a href="javascript:void(0);" class="com-num" data-tagVal="3">3</a>
	                    				                    			</sup>	                    		</li>
	                    		                    </ul>
	                    <ul class="about-author">
	                        <!-- 英文作者地址 -->
	                        	                        		                        		<li class="article-author-address">
	       								<span class="">
	       										            								1.
            									  									</span>
	                                    <div  class="lostOf" >
	                                    Department of Electrical and Electronics Engineering, University of the Ryukyus, 1 Senbaru, Nishihara-cho, Nakagami, Okinawa 903-0213, Japan
	                                    </div>
	                                </li>
	                        		                        	                        		                        		<li class="article-author-address">
	       								<span class="">
	       										            								2.
            									  									</span>
	                                    <div  class="lostOf" >
	                                    Hawaii Natural Energy Institute, University of Hawaii, Manoa, Honolulu, Hawaii 96822, USA
	                                    </div>
	                                </li>
	                        		                        	                        		                        		<li class="article-author-address">
	       								<span class="">
	       										            								3.
            									  									</span>
	                                    <div  class="lostOf" >
	                                    Institute of Materials and Systems for Sustainalbility (IMaSS), Nagoya University, Furo-cho, Chikusa-ku, Nagoya, 464-8603, Japan
	                                    </div>
	                                </li>
	                        		                        	                        	                    </ul>
	                    <ul class="about-article">

	                        <!-- 稿件日期和基金项目0308 -->
	                        <li class="com-author-info timewrap">
	                        				    					<span class="hidden-md hidden-sm hidden-xs"><b>Received:</b>
			    						14 March 2017
			    					</span>
	                            									                            			    					<span class="hidden-md hidden-sm hidden-xs"><b>Accepted:</b>
			    						16 July 2017
			    					</span>
	                            	                            			    					<span><b>Published:</b>
			    						27 July 2017
			    					</span>
	                            	                        </li>
	                        <li class="fundwrap">
	                        	 	                            		                            			                            		                            		                            	                        
	                        </li>
	                        <li class="com-author-info">
		    							    				</li>
		    				<li class="com-author-info">
		    					<span class="columnli" id="article_special_show" hidden>
									
								</span>
		    				</li>
		    				
		    										</ul>
	                </div>
	            </div>
	            <ul id="myTab" class="tab-ul tab-ul-article clear">
	                <li class="active abs"><a  href="#Abstract" data-toggle="tab">Abstract</a></li>
	                <li class="htm"><a href="#FullTextWrap" data-toggle="tab">Full Text(HTML)</a></li>
	               <!--  <div class="pdf-xml clearfix">
				                       <div class="download-pdf" data="1543"><a href="javascript:void(0);" >
				                       Download PDF</a></div>
				                       <div class="download-xml"><a href="javascript:void(0);" onclick="toExportXML('1543');">
				                       Download XML</a></div>
				                       
				                        <li class="pdf"><a href="javascript:void(0);" data-toggle="tab">Download PDF</a></li>
			                     </div> -->
	                		            <li class="pdf hidden-sm hidden-xs"><div class="download-pdf" data="1543"><a href="javascript:void(0);" >
				                       Download PDF</a></div></li>
				    <li class="pdf hidden-lg hidden-md">                   
				    					    	<a href="/aimspress-data/aimse/2017/4/PDF/energy-05-00718.pdf" >
				                Download PDF
				          </a>
				    					     </li>                 
				                       
		            
		            	               		                			            				</ul>
							  					    			  					    			  					    			  					    			  					    			  					    			  					    			  					    			  					    			  					    			  					    			  					    	            <ul class="article-tab-box tab-content" id="myTabContent">
	            	
	                <!-- 摘要 -->
	                <li id="Abstract" class="articleListBox tab-pane  fade in active">
	                		                  <!--   <h3 class="navTitle" id="Abstract-list">Abstract</h3> -->
	                  <!-- Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program. -->
	                        <div class="article-abstract">
	                        	Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program.
	                        	 	                        </div>
	                    		                	                    
	                    	                    	                    		                    		                    	                    		                    		                    	                    		                    		                    	                    		                    		                    	                    		                    		                    	                    		                    		                    	                    	                    	<ul class="article-keyword article-info-en">
	                    		<b>Keywords:</b>
			                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="uncertainty" type="keywords.keywordEn">uncertainty</a>, 			                    		</li>
			                    				                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="reforecasting and replanning" type="keywords.keywordEn">reforecasting and replanning</a>, 			                    		</li>
			                    				                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="real-time pricing" type="keywords.keywordEn">real-time pricing</a>, 			                    		</li>
			                    				                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="day-ahead market" type="keywords.keywordEn">day-ahead market</a>, 			                    		</li>
			                    				                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="hour-ahead market" type="keywords.keywordEn">hour-ahead market</a>, 			                    		</li>
			                    				                    			                    				                    		<li><a class="underHigh mainColor" href="javascript:void(0);" data="unit commitment" type="keywords.keywordEn">unit commitment</a>			                    		</li>
			                    				                    		                    </ul>
	                    	                    
	                    <p class="citation-p"><b class="subtit-b">Citation:</b> 										Shota Tobaru,  Ryuto Shigenobu,  Foday Conteh,  Naomitsu Urasaki,  Abdul Motin Howlader,  Tomonobu Senjyu,  Toshihisa Funabashi. Optimal operation method coping with uncertainty in multi-area small power systems[J]. <i>AIMS Energy</i>, 2017, 5(4): 718-734. <span style="display:inline-block;">doi: <a class="mainColor" href="https://doi.org/10.3934/energy.2017.4.718" target="_blank" class="mainColor">10.3934/energy.2017.4.718</a></span>								</p>
	                    
	                     <!-- 相关文章 -->
	                    		                		                <div id="RelatedPages" class="articleListBox">
		                	<h3><b class="subtit-b">Related Papers:</b></h3>
		                	<div id="RelatedPagesHtml"></div>
		                				                </div>
		                		                	                    
	                    
	                </li>
	                <!-- 全文 -->
                	
		                <li id="FullTextWrap" class="articleListBox FullText-all tab-pane  fade in">
		                			                	 <h3 class="navTitle" id="Abstract-list">Abstract</h3>
		                	    <!-- changedby qmn:20210416    //CDATA域字符-->
		                        <div class="article-abstract">
									Japan contains a vast number of isolated islands. Majority of these islands are powered by diesel generators (DGs), which are operationally not economical. Therefore, the introduction of renewable energy systems (RESs) into these area is very much vital. However, the variability of RESs as a result of weather condition as well as load demand , battery energy storage system (BESS) is brought into play. Demand response (DR) programs have also been so attractive in the energy management systems for the past decades. Among them, the real-time pricing (RTP) has been one of the most effective demand response program being utilized. This program encourages the customer to increase or reduce the load consumption by varying the electricity price. Also, due to the increase in power transaction market, Japan electric power exchange (JEPX) has established spot (day-ahead), intraday hour-ahead, and forward market programs. This paper utilizes day-ahead and hour-ahead markets, since these markets can make it possible to deal with uncertainty related to generated power fluctuations. Therefore, this paper presents the optimal operation method coping with the uncertainties of RESs in multi-area small power systems. The proposed method enables flexibility to correspond to the forecasting error by providing two kinds of power markets among multi-area small power systems and trading the shortage and surplus powers. Furthermore, it accomplishes a stable power supply and demand by RTP. Thus, the proposed method was able to reduce operational cost for multi-area small power systems. The process of creating operational plan for RTP, power trading at the markets and the unit commitment of DGs are also presented in this paper. Simulation results corroborate the merit of the proposed program.
											                       				                        </div>
		                    			                		                    
		                     <br />
		                    <div class="nodeTitle"><b></b></div>
		                    <br />
		                    <div class="nodeContent">
	                  		 
		                    </div>
		                    


		                    
		                
		                			                	<div id="FullText" >
		                    	<img style="display:block;margin:10px auto;" src="/style/web/images/article/1.gif" alt="加载中" />
		                	 </div>
		                			                
		                			          
		                   		                   			                	 <h3 class="navTitle" id="References-list">References</h3>
			                  			                  <div  id="References">
			                    			                        <div class="References-wrap">
	<table class="reference-tab">
							<tr class="document-box" id="b1">
									<td valign="top" class="td1">
	                    [1]
	                </td>
					<td class="td2">
												    <!-- Amenedo JLR, Arnalte S, Burgos JC, et al. (2002) Automatic generation control of a wind farm with variable speed wind turbines. <em>IEEE T Energy Conver</em> 17: 279–284. -->
						    Amenedo JLR, Arnalte S, Burgos JC, et al. (2002) Automatic generation control of a wind farm with variable speed wind turbines. <em>IEEE T Energy Conver</em> 17: 279–284. doi: <a href="https://doi.org/10.1109/TEC.2002.1009481" target="_blank">10.1109/TEC.2002.1009481</a>
																			<span><a href="https://doi.org/10.1109/TEC.2002.1009481" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b2">
									<td valign="top" class="td1">
	                    [2]
	                </td>
					<td class="td2">
												    <!-- Senjyu T, Hayashi D, Sakamoto Y, et al. (2005) Generating power leveling of renewable energy for small power system in isolated island. <em>IEE Japan</em> 125: 1209–1215. -->
						    Senjyu T, Hayashi D, Sakamoto Y, et al. (2005) Generating power leveling of renewable energy for small power system in isolated island. <em>IEE Japan</em> 125: 1209–1215.
																	</td>
							</tr>
					<tr class="document-box" id="b3">
									<td valign="top" class="td1">
	                    [3]
	                </td>
					<td class="td2">
												    <!-- Senjyu T, Tokudome M, Yona A, et al. (2009) A Frequency Control Approach by Decentralized Controllable Loads in Small Power Systems. <em>IEE Japan</em> 129: 1074–1080. -->
						    Senjyu T, Tokudome M, Yona A, et al. (2009) A Frequency Control Approach by Decentralized Controllable Loads in Small Power Systems. <em>IEE Japan</em> 129: 1074–1080.
																	</td>
							</tr>
					<tr class="document-box" id="b4">
									<td valign="top" class="td1">
	                    [4]
	                </td>
					<td class="td2">
												    <!-- Senjyu T, Kikunaga T, Tokudome M, et al. (2009) Coordinate Control ofWind Turbine and Battery in Wind Turbine Generator System. <em>IEE Japan</em> 129: 653–660. -->
						    Senjyu T, Kikunaga T, Tokudome M, et al. (2009) Coordinate Control ofWind Turbine and Battery in Wind Turbine Generator System. <em>IEE Japan</em> 129: 653–660.
																	</td>
							</tr>
					<tr class="document-box" id="b5">
									<td valign="top" class="td1">
	                    [5]
	                </td>
					<td class="td2">
												    <!-- Kurohane K, Senjyu T, Yona A, et al. (2010) A High Quality Power Supply System with DC Smart Grid. <em>2010 IEEE PES Transmission and Distribution Conference and Exposition</em>. -->
						    Kurohane K, Senjyu T, Yona A, et al. (2010) A High Quality Power Supply System with DC Smart Grid. <em>2010 IEEE PES Transmission and Distribution Conference and Exposition</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b6">
									<td valign="top" class="td1">
	                    [6]
	                </td>
					<td class="td2">
												    <!-- Ogimi K, Kamiyama S, Palmer M, et al. (2013) Optimal OperationPlanning ofWind Farm Installed BESS Using Wind Power Forecast Data of Wind Turbine Generators Considering Forecast Error. <em>Int J Emerg Electric Power Syst</em> 14: 207–218. -->
						    Ogimi K, Kamiyama S, Palmer M, et al. (2013) Optimal OperationPlanning ofWind Farm Installed BESS Using Wind Power Forecast Data of Wind Turbine Generators Considering Forecast Error. <em>Int J Emerg Electric Power Syst</em> 14: 207–218.
																	</td>
							</tr>
					<tr class="document-box" id="b7">
									<td valign="top" class="td1">
	                    [7]
	                </td>
					<td class="td2">
												    <!-- Bracale A, Carpinelli G, Fazio AD, et al. (2015) Advanced, Cost-Based Indices for Forecasting the Generation of Photovoltaic Power. <em>Int J Emerg Electric Power Syst</em> 16: 195–206. -->
						    Bracale A, Carpinelli G, Fazio AD, et al. (2015) Advanced, Cost-Based Indices for Forecasting the Generation of Photovoltaic Power. <em>Int J Emerg Electric Power Syst</em> 16: 195–206.
																	</td>
							</tr>
					<tr class="document-box" id="b8">
									<td valign="top" class="td1">
	                    [8]
	                </td>
					<td class="td2">
												    <!-- Shimoji T, Tahara H, Matayoshi H, et al. (2015) Comparison and Validation of Operational Cost in Smart Houses with the Introduction of a Heat Pump or a Gas Engine. <em>Int J Emerg Electric Power Syst</em> 16: 59–74. -->
						    Shimoji T, Tahara H, Matayoshi H, et al. (2015) Comparison and Validation of Operational Cost in Smart Houses with the Introduction of a Heat Pump or a Gas Engine. <em>Int J Emerg Electric Power Syst</em> 16: 59–74.
																	</td>
							</tr>
					<tr class="document-box" id="b9">
									<td valign="top" class="td1">
	                    [9]
	                </td>
					<td class="td2">
												    <!-- MengyanW, HigaW, Yona A, et al. <em>(2012) Optimal Operation of Power Systems with Power Players. 2012 International Conference on Renewable Energy Research and Applications (ICRERA)</em>. -->
						    MengyanW, HigaW, Yona A, et al. <em>(2012) Optimal Operation of Power Systems with Power Players. 2012 International Conference on Renewable Energy Research and Applications (ICRERA)</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b10">
									<td valign="top" class="td1">
	                    [10]
	                </td>
					<td class="td2">
												    <!-- Higa S, Mengyan W, Yona A, et al. (2013) Optimal Operation Method Considering Uncertainly of Renewable Energy and Load Demand in Micro-grids. <em>The 5th International Conference on Advanced Power System Automation and Protection</em>. -->
						    Higa S, Mengyan W, Yona A, et al. (2013) Optimal Operation Method Considering Uncertainly of Renewable Energy and Load Demand in Micro-grids. <em>The 5th International Conference on Advanced Power System Automation and Protection</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b11">
									<td valign="top" class="td1">
	                    [11]
	                </td>
					<td class="td2">
												    <!-- Higa S, Howlader AM, Shiroma Y, et al. (2014) Optimal Operation Method Considering Replanning and Uncertainly in Power Systems. <em>The International Conference on Electrical Engineering 2014</em>. -->
						    Higa S, Howlader AM, Shiroma Y, et al. (2014) Optimal Operation Method Considering Replanning and Uncertainly in Power Systems. <em>The International Conference on Electrical Engineering 2014</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b12">
									<td valign="top" class="td1">
	                    [12]
	                </td>
					<td class="td2">
												    <!-- Zheng Y, Dong ZY, Luo FJ, et al. (2014) Optimal Allocation of Energy Storage System for Risk Mitigation of DISCOs With High Renewable Penetrations. <em>IEEE T Power Syst</em> 29: 212–220. -->
						    Zheng Y, Dong ZY, Luo FJ, et al. (2014) Optimal Allocation of Energy Storage System for Risk Mitigation of DISCOs With High Renewable Penetrations. <em>IEEE T Power Syst</em> 29: 212–220. doi: <a href="https://doi.org/10.1109/TPWRS.2013.2278850" target="_blank">10.1109/TPWRS.2013.2278850</a>
																			<span><a href="https://doi.org/10.1109/TPWRS.2013.2278850" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b13">
									<td valign="top" class="td1">
	                    [13]
	                </td>
					<td class="td2">
												    <!-- Zhang L, Li Y (2013) Optimal Energy Management of Wind-Battery Hybrid Power System With Two-Scale Dynamic Programming. <em>IEEE T Sust Energy</em> 4: 765–773. -->
						    Zhang L, Li Y (2013) Optimal Energy Management of Wind-Battery Hybrid Power System With Two-Scale Dynamic Programming. <em>IEEE T Sust Energy</em> 4: 765–773. doi: <a href="https://doi.org/10.1109/TSTE.2013.2246875" target="_blank">10.1109/TSTE.2013.2246875</a>
																			<span><a href="https://doi.org/10.1109/TSTE.2013.2246875" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b14">
									<td valign="top" class="td1">
	                    [14]
	                </td>
					<td class="td2">
												    <!-- Ahn SJ, Nam SR, Choi JH, et al. (2013) Power Scheduling of Distributed Generators Economic and Stable Operation of a Microtrid. <em>IEEE T Smart Grid</em> 4: 398–405. -->
						    Ahn SJ, Nam SR, Choi JH, et al. (2013) Power Scheduling of Distributed Generators Economic and Stable Operation of a Microtrid. <em>IEEE T Smart Grid</em> 4: 398–405. doi: <a href="https://doi.org/10.1109/TSG.2012.2233773" target="_blank">10.1109/TSG.2012.2233773</a>
																			<span><a href="https://doi.org/10.1109/TSG.2012.2233773" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b15">
									<td valign="top" class="td1">
	                    [15]
	                </td>
					<td class="td2">
												    <!-- Zhao B, Zhang X, Chen J, et al. (2013) Operation Optimization of Standalone Microgrids Considering Lifetime Characteristics of Battery Energy StorageSystem. <em>IEEE T Sust Energy</em> 4: 934–943. -->
						    Zhao B, Zhang X, Chen J, et al. (2013) Operation Optimization of Standalone Microgrids Considering Lifetime Characteristics of Battery Energy StorageSystem. <em>IEEE T Sust Energy</em> 4: 934–943. doi: <a href="https://doi.org/10.1109/TSTE.2013.2248400" target="_blank">10.1109/TSTE.2013.2248400</a>
																			<span><a href="https://doi.org/10.1109/TSTE.2013.2248400" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b16">
									<td valign="top" class="td1">
	                    [16]
	                </td>
					<td class="td2">
												    <!-- He D, Tan Z, Harley RG, et al. (2012) Chance Constrained Unit Commitment With Wind Generation and Superconducting Magnetic Energy Storages. <em>2012 IEEE Power and Energy Society General Meeting</em>. -->
						    He D, Tan Z, Harley RG, et al. (2012) Chance Constrained Unit Commitment With Wind Generation and Superconducting Magnetic Energy Storages. <em>2012 IEEE Power and Energy Society General Meeting</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b17">
									<td valign="top" class="td1">
	                    [17]
	                </td>
					<td class="td2">
												    <!-- Reddy SS, Abhyankar AR, Bijwe PR, et al. (2014) Co-optimization of Energy and Demand-Side Reserves in Day-Ahead Electricity Markets. <em>Int J Emerg Electric Power Syst</em> 15: 77–91. -->
						    Reddy SS, Abhyankar AR, Bijwe PR, et al. (2014) Co-optimization of Energy and Demand-Side Reserves in Day-Ahead Electricity Markets. <em>Int J Emerg Electric Power Syst</em> 15: 77–91.
																	</td>
							</tr>
					<tr class="document-box" id="b18">
									<td valign="top" class="td1">
	                    [18]
	                </td>
					<td class="td2">
												    <!-- Nguyen MY, Nguyen DM (2015) A Generalized Formulation of Demand Response under Market Environments. <em>Int J Emerg Electric Power Syst</em> 16: 217–224. -->
						    Nguyen MY, Nguyen DM (2015) A Generalized Formulation of Demand Response under Market Environments. <em>Int J Emerg Electric Power Syst</em> 16: 217–224.
																	</td>
							</tr>
					<tr class="document-box" id="b19">
									<td valign="top" class="td1">
	                    [19]
	                </td>
					<td class="td2">
												    <!-- Aalami HA, Moghaddam MP, Yousefi GR, et al. (2010) Demand response modeling considering Interruptible/Curtailable loads and capacity market programs. <em>Appl Energy</em> 87: 243–250. -->
						    Aalami HA, Moghaddam MP, Yousefi GR, et al. (2010) Demand response modeling considering Interruptible/Curtailable loads and capacity market programs. <em>Appl Energy</em> 87: 243–250. doi: <a href="https://doi.org/10.1016/j.apenergy.2009.05.041" target="_blank">10.1016/j.apenergy.2009.05.041</a>
																			<span><a href="https://doi.org/10.1016/j.apenergy.2009.05.041" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b20">
									<td valign="top" class="td1">
	                    [20]
	                </td>
					<td class="td2">
												    <!-- Andebili MR, Shen H (2017) Energy Management of End Users Modeling their Reaction from a GENCOs Point of View. <em>2017 International Conference on Computing, Networking and Communications (ICNC)</em>. -->
						    Andebili MR, Shen H (2017) Energy Management of End Users Modeling their Reaction from a GENCOs Point of View. <em>2017 International Conference on Computing, Networking and Communications (ICNC)</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b21">
									<td valign="top" class="td1">
	                    [21]
	                </td>
					<td class="td2">
												    <!-- Andebili MR (2016) Modeling nonlinear incentive-based and price-based demand response programs and implementing on real power markets. <em>Electr Pow Syst Res</em> 132: 115–124. -->
						    Andebili MR (2016) Modeling nonlinear incentive-based and price-based demand response programs and implementing on real power markets. <em>Electr Pow Syst Res</em> 132: 115–124. doi: <a href="https://doi.org/10.1016/j.epsr.2015.11.006" target="_blank">10.1016/j.epsr.2015.11.006</a>
																			<span><a href="https://doi.org/10.1016/j.epsr.2015.11.006" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b22">
									<td valign="top" class="td1">
	                    [22]
	                </td>
					<td class="td2">
												    <!-- Andebili MR, Shen H (2017) Price-Controlled Energy Management of Smart Homes for Maximizing Profit of a GENCO. <em>IEEE T Syst Man Cy A</em>. -->
						    Andebili MR, Shen H (2017) Price-Controlled Energy Management of Smart Homes for Maximizing Profit of a GENCO. <em>IEEE T Syst Man Cy A</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b23">
									<td valign="top" class="td1">
	                    [23]
	                </td>
					<td class="td2">
												    <!-- Andebili MR (2015) Risk-Cost Based Generation Scheduling Smartly Mixed with Reliability and Market-Driven Demand Response Measures. <em>Int T Electr Energy Syst</em> 25: 994–1007. -->
						    Andebili MR (2015) Risk-Cost Based Generation Scheduling Smartly Mixed with Reliability and Market-Driven Demand Response Measures. <em>Int T Electr Energy Syst</em> 25: 994–1007. doi: <a href="https://doi.org/10.1002/etep.1884" target="_blank">10.1002/etep.1884</a>
																			<span><a href="https://doi.org/10.1002/etep.1884" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b24">
									<td valign="top" class="td1">
	                    [24]
	                </td>
					<td class="td2">
												    <!-- AndebiliMR(2016) Nonlinear demand response programs for residential customers with nonlinear behavioral models. <em>Energ Buildings</em> 119: 352–362. -->
						    AndebiliMR(2016) Nonlinear demand response programs for residential customers with nonlinear behavioral models. <em>Energ Buildings</em> 119: 352–362.
																	</td>
							</tr>
					<tr class="document-box" id="b25">
									<td valign="top" class="td1">
	                    [25]
	                </td>
					<td class="td2">
												    <!-- Andebili MR (2013) Investigating effects of responsive loads models on unit commitment collaborated with demand-side resources. <em>IET Gener Transm D</em> 7: 420–430. -->
						    Andebili MR (2013) Investigating effects of responsive loads models on unit commitment collaborated with demand-side resources. <em>IET Gener Transm D</em> 7: 420–430. doi: <a href="https://doi.org/10.1049/iet-gtd.2012.0552" target="_blank">10.1049/iet-gtd.2012.0552</a>
																			<span><a href="https://doi.org/10.1049/iet-gtd.2012.0552" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b26">
									<td valign="top" class="td1">
	                    [26]
	                </td>
					<td class="td2">
												    <!-- Japan Electric Power Exchange, JEPX, 2017. Available from: http://www.jepx.org/index.html. -->
						    Japan Electric Power Exchange, JEPX, 2017. Available from: http://www.jepx.org/index.html.
																	</td>
							</tr>
					<tr class="document-box" id="b27">
									<td valign="top" class="td1">
	                    [27]
	                </td>
					<td class="td2">
												    <!-- Nguyen MY, Yoon YT (2014) Optimal Scheduling and Operation of Battery/Wind Generation System in Response to Real-time Market Prices. <em>IEE T Electr Electr Eng</em> 9: 129–135. -->
						    Nguyen MY, Yoon YT (2014) Optimal Scheduling and Operation of Battery/Wind Generation System in Response to Real-time Market Prices. <em>IEE T Electr Electr Eng</em> 9: 129–135. doi: <a href="https://doi.org/10.1002/tee.21947" target="_blank">10.1002/tee.21947</a>
																			<span><a href="https://doi.org/10.1002/tee.21947" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b28">
									<td valign="top" class="td1">
	                    [28]
	                </td>
					<td class="td2">
												    <!-- Havel P (2014) Utilization of Real-Time Balancing Market for Transmission System Control Under Uncertainty. <em>IEEE T Power Syst</em> 29: 450–457. -->
						    Havel P (2014) Utilization of Real-Time Balancing Market for Transmission System Control Under Uncertainty. <em>IEEE T Power Syst</em> 29: 450–457. doi: <a href="https://doi.org/10.1109/TPWRS.2012.2228676" target="_blank">10.1109/TPWRS.2012.2228676</a>
																			<span><a href="https://doi.org/10.1109/TPWRS.2012.2228676" target="_blank" class="crossref-img"><img alt="" src="/style/web/images/custom/crossref.jpeg"></a></span>
											</td>
							</tr>
					<tr class="document-box" id="b29">
									<td valign="top" class="td1">
	                    [29]
	                </td>
					<td class="td2">
												    <!-- Kiviluoma J, O'Malley M, Tuohy A, et al. (2011) Impact ofWind Power on the Unit Commitment, Operating Reserves, and Market Design. <em>2011 IEEE Power and Energy Society General Meeting</em>. -->
						    Kiviluoma J, O'Malley M, Tuohy A, et al. (2011) Impact ofWind Power on the Unit Commitment, Operating Reserves, and Market Design. <em>2011 IEEE Power and Energy Society General Meeting</em>.
																	</td>
							</tr>
					<tr class="document-box" id="b30">
									<td valign="top" class="td1">
	                    [30]
	                </td>
					<td class="td2">
												    <!-- Vlachos AG, Biskas PN, et al. (2011) Balancing Supply and Demand Under Mixed Pricing Rules in Multi-Area Electricity Markets. <em>IEEE T Power Syst</em> 26: 1444–1453. -->
						    Vlachos AG, Biskas PN, et al. (2011) Balancing Supply and Demand Under Mixed Pricing Rules in Multi-Area Electricity Markets. <em>IEEE T Power Syst</em> 26: 1444–1453.
																	</td>
							</tr>
					<tr class="document-box" id="b31">
									<td valign="top" class="td1">
	                    [31]
	                </td>
					<td class="td2">
												    <!-- Ma J, Silva V, Belhomme R, et al. (2013) Evaluating and Planning Flexibility in Sustainable Power Systems. <em>2013 IEEE Power and Energy Society General Meeting (PES)</em>. -->
						    Ma J, Silva V, Belhomme R, et al. (2013) Evaluating and Planning Flexibility in Sustainable Power Systems. <em>2013 IEEE Power and Energy Society General Meeting (PES)</em>.
																	</td>
							</tr>
			</table>
</div>			                    			                    </div>
			                    		                    
		                    		                    
		                    
		                 <!-- 权限声明 -->
		                 
		  				 <!--         
		    		    		                </br>Copyright © 2017 by AIMS Energy
		                		                		                2017
		                		                		                		                <license-p>This work is licensed under a Creative Commons Attribution-NonCommercial-Share Alike 4.0 Unported License. To view a copy of this license, visit <a a-type="uri" xmlns:xlink="http://www.w3.org/1999/xlink" href="http://creativecommons.org/licenses/by-nc-sa/4.0/">http://creativecommons.org/licenses/by-nc-sa/4.0/</a></license-p>
		                		                -->
		                
		                </li>
		               
	                <!-- 参考文献 -->
	                			                <li id="References" class="articleListBox">
		                   
		                </li>
		                		               
		                
	
	                <!-- 相关文章 -->
	                	                <!-- <li id="RelatedPages" class="articleListBox">
	                			                </li> -->
	                	
	                <!-- 附件  -->
	                	                <li id="Supplements" class="articleListBox tab-pane fade in">
	                		                       <!--  <h3 class="navTitle" id="Supplements-list">Supplements</h3> -->
	                        	                        <table class="zgjx-table">
	                        						        </table>
				        			        </li>
			        	
			        <!-- 访问统计 -->
			       <!-- <li id="metric_count" class="articleListBox">
			            <h3 class="navTitle" id="Access-list">Access History</h3>
			             <img id="downLoading" style="display:block;margin:10px auto;" src="/style/web/images/article/1.gif" alt="加载中" />
			            <div class="hichart_box" id="article_visit_count_column"></div>
			            <div class="hichart_box" id="article_visit_type_pie"></div>
			            <div class="hichart_box" id="article_visit_area_pie"></div> 
			            
			            
			        </li>-->
			       
			      					   	<!-- 详情页中加载被引数据  ：页面加载时使用ajax调用 citedby-info  -->
			        <li id="citedby-info" class="articleListBox"></li>
			      
			        
			        <li class="commentwrap" >
						<div class="clearfix new-bio">	           
	                        <!-- 作者简介和通讯作者 -->
	                        	                        		                        			                        			                        			                        		                        			                        			                        		                        			                        			                        		                        			                        			                        		                        			                        			                        		                        			                        			                        		                        			                        			                        		                        		                        	
	                        <!-- 	
	                        		                        		<li class="corresponding-author">
	                                    <b>Corresponding author:</b>
                                    		                                    		                                    			                                    			 University of the Ryukyus;&nbsp;	                                    			                                    		                                    	                                    		                                    	                                    		                                    	                                    		                                    	                                    		                                    	                                    		                                    	                                    		                                    	                                </li>
	                        		                        	 -->
	                        						</div>			        
			        	 <h5 class="comment-title" ><b>Reader Comments</b></h5>
<div class="comment-content" >
    <form id="commentForm" class="comment-form" name="commentform" >
      	<textarea class="comment-textarea" name="textarea" id="textarea">
      		
      	</textarea>
      	<div class="line-phone common-line clear">
      		 <label class="fl">Your name:<i class="colorRed">*</i></label>
		 	<input name="name" id="name" placeholder="" required />
		</div>
       	<div class="line-phone common-line clear">
			 <label class="fl">Email:<i class="colorRed">*</i></label>
			 <input type="email" id="email" name="email" class="fl"  required>
		</div>
		<input type="submit" class="submit-comment"   value="Submit">
    </form>
</div>			        </li>
			        
			         <!-- trendmd数据显示 -->
			        				        <li>
				            <div id="trendmd-suggestions"></div>
				            <script defer src='//js.trendmd.com/trendmd.min.js' data-trendmdconfig='{"journal_id":"54705","element":"#trendmd-suggestions"}'></script>
				        </li>
				    				    
				    <li>
				    <div>
		                © 2017 the Author(s), licensee AIMS Press. This is an open access article distributed
		                 under the terms of the Creative Commons Attribution License 
		                 (<a href="http://creativecommons.org/licenses/by/4.0" target="_blank" >http://creativecommons.org/licenses/by/4.0</a>)
		                </div>
				    </li>
			        
		    	</ul>
			        
		        <div class=" contentArea-left-bg">
		        	<div class="article-footer"></div>
			        <!--鼠标点击悬浮框-->
			        <div class="box box-top box-tan">
			            <div class="box-tan-con">
							<table class="box-content reference-tab"></table>
						</div>
			            <div class="triangle">
			                <div class="triangle-bg"></div>
			                <div class="triangle-content"></div>
			            </div>
			            <i class="close-box articleFont icon-cuo"></i>
			        </div>
			        <!--鼠标点击author悬浮框-->
			        <div class="author-box">
			            <div class="author-content">
			                <h6>
			                    <span>通讯作者: </span>陈斌, bchen63@163.com
			                </h6>
			                <ul>
			                    <li><span class="">1.&nbsp;</span>
			                        <p class="">沈阳化工大学材料科学与工程学院 沈阳 110142</p></li>
			                </ul>
			                <p></p>
			                <ol>
			                    <li><a href="search?q=">本站搜索</a>
			                    </li>
			                    <li><a href="http://xueshu.baidu.com/s?wd=author:(叶示舟)&tn=SE_baiduxueshu_c1gjeupa&bs=&ie=utf-8&sc_f_para=sc_tasktype%3D%7BfirstAdvancedSearch%7D">百度学术搜索</a>
			                    </li>
			                    <li><a
			                            href="http://s.wanfangdata.com.cn/Paper.aspx?q=作者%3A叶示舟&f=top">万方数据库搜索</a>
			                    </li>
			                    <li><a
			                            href="http://scholar.cnki.net/result.aspx?q=%E4%BD%9C%E8%80%85%3A%28叶示舟%29&rt=Journal&rl=&udb=">CNKI搜索</a>
			                    </li>
			                </ol>
		            	</div>
			            <div class="triangle">
			                <div class="triangle-bg"></div>
			                <div class="triangle-content"></div>
			            </div>
	            		<i class="close-box articleFont icon-cuo"></i>
			        </div>
			    </div>
	    	</div>
		    <div class="article-main-right fr">
		        <div class="article-right">
		        	 <div class="article-detail-right">
		         <!-- journal -->
			        	<div class="searchl right2-journal-wrap clear bgwhite">
						 	<div class="clear">
						  		<div class="journalcover fl">
						  			<img src="//www.aimspress.com/aimspress-upload/journal/aimse/cover_2020410144055333.jpg" />
						  		</div>
						  		<div class="journaldetail fl">
						  			<div class="clear">
								   		  <a href="/journal/aimse" class="journal-tit">
											     AIMS Energy
								         </a>
						        	</div>
						       </div>
						      </div>
						      <div class="ifcitewrap">
																	    <span class="ifcon"> 1.8</span>
														        						        	<span class="citecon" >3.7</span>
						        						  	</div>
						</div>
			            <div class="metrics bgwhite margin20">
		                			                    <h2>Metrics</h2>
		                   
							<div class="clear">
								<div class="fl"></div>
								<p class="all-message fl">
			                        <span style="display:block;" href="javascript:void(0);">Article views(<span class="mainColor">7330</span>)</span>
			                        			                        <span style="display:block;" href="javascript:void(0);">PDF downloads(<span class="mainColor">1206</span>)</span>
			                        			                        			                        <span style="display:block;" href="javascript:void(0);">Cited by(<span class="mainColor" id="citedByCount">0</span>)</span>
			                        			                    </p>
							</div>
		                    
		                    		                    <div style="padding:10px 0;" data-badge-type="donut" data-doi="10.3934/energy.2017.4.718" data-hide-no-mentions="false" class="altmetric-embed"></div>
		                    <div style="padding:5px 0;" class='altmetric-embed' data-badge-popover='left' data-doi='10.3934/energy.2017.4.718'></div>
		                    		                </div>
	                
		                <div class="download-btns clear-size margin20">
		                     			                     <div class="pdf-xml clearfix">
				                       <div class="preview-pdf" data="1543"><a href="javascript:void(0);" >
										   Preview PDF</a></div>
				                       <div class="download-xml"><a href="javascript:void(0);" onclick="toExportXML('1543');">
				                       Download XML</a></div>
			                     </div>
		                     	                         <div class="download-btn"><a href="javascript:void(0);" data-target="#exportCitationModal" data-toggle="modal">
		                        Export Citation</a></div>
		                </div>
		             </div>
		                 <div class="content-nav bgwhite rightpadding">
		                    <div class="contents-title">Article outline</div>
		                   	<div class="showfullbtn">
		                   		<label><input type="checkbox" /> Show full outline</label>
		                   	</div>
		                   <div class="article-nav-wrap" >
			                    <div class="Abstract-left-list">
			                        <a href=""></a>
			                    </div>
			                    <div class="jumplink-list">
			                    		
			                    	
			                    </div>
			                    <div class="References-left-list">
			                        <a href=""></a>
			                    </div>
			                    <div class="Supplements-left-list">
			                        <a href=""></a>
			                    </div>
			               </div>
		                </div>
		        																																										        				        				                <div class="article-right-pic">
			                	<h2 class="article-right-title" >Figures and Tables</h2>
			                    <ul class="article-imgs">
			                        <li class="atlas">
			                            <a href="javascript:void(0);">
			                            				                            				                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g002.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g002.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g003.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g003.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g004.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g004.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g005.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g005.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g006.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g006.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g007.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g007.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g008.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g008.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g009.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g009.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g010.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g010.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g011.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g011.jpg'"/>
			                                        			                                     			                                			                            					                            					                                                <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g012.jpg"
		                                                     onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g012.jpg'"/>
			                                        			                                     			                                			                            </a>
			                        </li>
			                    </ul>
			                    <p style="font-size:13px;">
			                        <span class="articleFont icon-tuce"></span>
			                        <span class="show-tu">Figures(<span class="mainColor">12</span>)</span>			                        &nbsp;/&nbsp;			                        <span class="show-biao">Tables(<span class="mainColor">2</span>)</span>			                    </p>
			                </div>
			            		            		                <div class="article-metrics">
		                				                    <div class="trend-right-list">
			                        <a href="#trendmd-suggestions">
			                            <img src="/style/web/images/trend_03.jpg"/>
			                        </a>
			                        <!--   <script defer src='//js.trendmd.com/trendmd.min.js' data-trendmdconfig='{"journal_id":"59917","element":"#trendmd-suggestions"}'></script>
			                    	-->
			                    </div>
			                    <script type="text/javascript">
									$(document).ready(function(){
										var trendInter = $("#trendmd-suggestions").text();
										if(trendInter != null){
											$("#right-trendmd").show();
										}
									});
								</script>
									                </div>
		                
		               <!--  <div class="article-metrics Access-right-list">
		                    <a href="#Access-list">
		                        <h6>Access History</h6>
		                        <div class="img">
		                            <img src="/style/web/images/Access-list_03.jpg"/>
		                        </div>
		                    </a>
		                </div> -->
		                <!-- <div class="associate-wrap bgwhite rightpadding margin20" >
		                	<h2 class="article-right-title">Associated material</h2>
		                	<div class="article-right-con"><a class="article-right-a" href ="">PubMed record</a> </div>
		                </div> -->
		                <div class="metrics metric-author bgwhite margin20" >
			                <h2>Other Articles By Authors</h2>
			                <ul class="authorOtherArticle">
								<li class="">
			                        <span class="author-title"><i></i>On This Site</span>
									<ul class="article-div clear">
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="125573j@gmail.com" data="Shota Tobaru" type="authors.authorNameEn">Shota Tobaru</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Ryuto Shigenobu" type="authors.authorNameEn"> Ryuto Shigenobu</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Foday Conteh" type="authors.authorNameEn"> Foday Conteh</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Naomitsu Urasaki" type="authors.authorNameEn"> Naomitsu Urasaki</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Abdul Motin Howlader" type="authors.authorNameEn"> Abdul Motin Howlader</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Tomonobu Senjyu" type="authors.authorNameEn"> Tomonobu Senjyu</a>
				                    		</li>
				                    					                    		<li>
				                    			<a href="javascript:void(0);" class="search-like" data-relate="" data=" Toshihisa Funabashi" type="authors.authorNameEn"> Toshihisa Funabashi</a>
				                    		</li>
				                    					                    </ul>
			                    </li>
			                    <li class="">
			                        <span class="author-title"><i></i>On Google Scholar</span>
			                        <ul class="article-div clear">
			                        				                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author:Shota Tobaru" target="_blank">Shota Tobaru</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Ryuto Shigenobu" target="_blank"> Ryuto Shigenobu</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Foday Conteh" target="_blank"> Foday Conteh</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Naomitsu Urasaki" target="_blank"> Naomitsu Urasaki</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Abdul Motin Howlader" target="_blank"> Abdul Motin Howlader</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Tomonobu Senjyu" target="_blank"> Tomonobu Senjyu</a>
			                    		</li>
			                    					                    		<li>
			                    			<a href="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author: Toshihisa Funabashi" target="_blank"> Toshihisa Funabashi</a>
			                    		</li>
			                    											</ul>
			                    </li>
			                </ul>
		                </div>
		                <div class="related-wrap bgwhite rightpadding margin20" >
		                	<h2 class="article-right-title">Related pages</h2>
		                	<ul class="article-right-con">
		                		<li><a class="article-right-a" href ="http://scholar.google.com/scholar?btnG=&amp;hl=en&amp;as_sdt=0%2C23&amp;q=author:Optimal operation method coping with uncertainty in multi-area small power systems" target="_blank">on Google Scholar</a></li>
		                		<li><a class="article-right-a" href ="http://www.ncbi.nlm.nih.gov/pubmed/?term=Optimal operation method coping with uncertainty in multi-area small power systems" target="_blank">on PubMed</a></li>
		                	</ul>
		                </div>
		                <div class="related-wrap bgwhite rightpadding margin20" >
		                	<h2 class="article-right-title">Tools</h2>
		                	<ul class="article-right-con">
		                		<li><a class="article-right-a" href="javascript:void(0);" a_doi="10.3934/energy.2017.4.718" a_title="Optimal operation method coping with uncertainty in multi-area small power systems" onclick="emailToFriend(this);">Email to a friend</a></li>
		                				                		<!-- <li><a class="article-right-a" href ="" target="_blank">Order reprints</a></li> -->
		                	</ul>
		                </div>
	                
	                 
	        </div>
	        
	    </div>
	</div>
</div>
</div>
<!--电脑端 结束-->

<!--手机端 开始-->

<!--手机端 结束-->
    <!--footer START-->
    <footer class="hidden-lg hidden-md ">
    	    		    	<a href="/aimspress-data/aimse/2017/4/PDF/energy-05-00718.pdf" >
	                <div class="pdfView">
	                    <div class="in-bl " >
	                        <i class="fa fa-file-pdf-o"></i>
	                        <span>PDF &nbsp;view</span>
	                    </div>
	                </div>
	          </a>
	    	    	
        <!-- <div class="WeChatView">
            <img src="" alt="WeChat" id="article-qrcode">
            <span>follow<i></i>share</span>
        </div> -->
        
        <div class="toTop">
            <p><b>Top</b></p>
            <span class="fa fa-angle-up"></span>
        </div>
    </footer>
    <!--footer END-->
<!--底部  开始-->
<div id="common-bottom">
    
</div>
<!--底部  结束-->

<!--导出引用  开始-->
<div class="modal fade" id="exportCitationModal">
    <div class="modal-dialog">
        <div class="modal-content">
            <div class="modal-header">
                <button type="button" class="close" data-dismiss="modal"><span aria-hidden="true">×</span><span class="sr-only">Close</span></button>
                <h2 class="modal-title mainColor" id="myModalLabel"><b>Export File</b></h2>
            </div>
            <div class="modal-body">
                <div class="panel panel-primary">
                    <div class="panel-heading">
                        <h4 class="panel-title">Citation</h4>
                    </div>
                    <div class="panel-body">
                        <p class="quot">
                            <!--<span class="mainColor">Citation:</span>-->
                            <div class="copyCitationInfo" style="width: 0px;height: 0px;opacity:0;overflow: hidden;">Shota Tobaru,  Ryuto Shigenobu,  Foday Conteh,  Naomitsu Urasaki,  Abdul Motin Howlader,  Tomonobu Senjyu,  Toshihisa Funabashi. Optimal operation method coping with uncertainty in multi-area small power systems[J]. AIMS Energy, 2017, 5(4): 718-734. doi: 10.3934/energy.2017.4.718</div>
                            <span class="info citationEn" id="">										Shota Tobaru,  Ryuto Shigenobu,  Foday Conteh,  Naomitsu Urasaki,  Abdul Motin Howlader,  Tomonobu Senjyu,  Toshihisa Funabashi. Optimal operation method coping with uncertainty in multi-area small power systems[J]. <i>AIMS Energy</i>, 2017, 5(4): 718-734. <span style="display:inline-block;">doi: <a class="mainColor" href="https://doi.org/10.3934/energy.2017.4.718" target="_blank" class="mainColor">10.3934/energy.2017.4.718</a></span>								</span>
                            <div class="modal-footer modal-footer-copy">
								<span class="copy-citation" onclick="copyArticle(this)" title="copy to clipboard">
									<img class="shu" src="/style/web/images/article/shu.png" alt="shu" />
								</span>
                            </div>
                        </p>
                    </div>
                </div>
                <div class="panel panel-success">
                    <div class="panel-heading">
                        <h4 class="panel-title">Format</h4>
                    </div>
                    <div class="panel-body">
                        <div class="radio">
                            <label>
                                <input type="radio" value="ris" name="format" checked="">
                                RIS(for EndNote,Reference Manager,ProCite)
                            </label>
                        </div>
                        <div class="radio">
                            <label>
                                <input type="radio" value="bib" name="format">
                                BibTex
                            </label>
                        </div>
                        <div class="radio">
                            <label>
                                <input type="radio" value="txt" name="format">
                                Txt
                            </label>
                        </div>
                    </div>
                </div>
                <div class="panel panel-success">
                    <div class="panel-heading">
                        <h4 class="panel-title">Content</h4>
                    </div>
                    <div class="panel-body">
                        <div class="radio">
                            <label>
                                <input type="radio" value="0" name="content" checked="">
                                Citation Only
                            </label>
                        </div>
                        <div class="radio">
                            <label>
                                <input type="radio" value="1" name="content">
                                Citation and Abstract
                            </label>
                        </div>
                    </div>
                </div>
            </div>
            <div class="modal-footer">
                <button type="button" class="btn btn-primary" data-dismiss="modal" onclick="toExportCitation(this,'en')" article_id="1543" id="exportArticleId">Export</button>
                <button type="button" class="btn btn-default" data-dismiss="modal">Close</button>
            </div>
        </div>
    </div>
</div>
<!--导出引用  结束-->

<!--图示功能-->
<div id="imgShow">
    <!--大图-->
    <div id="originalImgs-wrapper">
        <div class="originalImgs-wrapper">
            <img id="originalImgs" src="" alt="" />
        </div>
        <!--图题-->
        <div id="imgTitle" title="鼠标滚动">
            <div>
                <p class="titleEn"></p>
            </div>
        </div>
        <!--页码-->
        <p id="imgsPageNum">
            <span id="nowImgIndex" class="underHigh"></span>/<span
                id="allImgNum"></span>
        </p>
        <!--下载-->
        <div id="downloadImgs">
            <img src="/style/web/images/article/download.png" />DownLoad:&nbsp;
            <a id="originalImgDownload" class="underHigh" href="javascript:void(0);">Full-Size Img</a>&nbsp;
            <a id="originalPPTDownload" class="underHigh" href="javascript:void(0);" style="border-left: 1px solid #ccc;padding-left: 5px;">PowerPoint</a>
        </div>
    </div>
    <!--小图-->
    <div id="miniImgs-wrapper">
        <div id="imgPrev">
            <a href="javascript:void(0);"><span
                    class="imgShowIcon imgShowIcon-prev"></span> </a>
        </div>
        <div id="miniImgs">
            <ul>
            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure1','1543')" data-ppt="downloadPPT('Figure1','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g001.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure2','1543')" data-ppt="downloadPPT('Figure2','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g002.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g002.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g002.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure3','1543')" data-ppt="downloadPPT('Figure3','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g003.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g003.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g003.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure4','1543')" data-ppt="downloadPPT('Figure4','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g004.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g004.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g004.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure5','1543')" data-ppt="downloadPPT('Figure5','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g005.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g005.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g005.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure6','1543')" data-ppt="downloadPPT('Figure6','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g006.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g006.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g006.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure7','1543')" data-ppt="downloadPPT('Figure7','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g007.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g007.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g007.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure8','1543')" data-ppt="downloadPPT('Figure8','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g008.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g008.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g008.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure9','1543')" data-ppt="downloadPPT('Figure9','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g009.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g009.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g009.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure10','1543')" data-ppt="downloadPPT('Figure10','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g010.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g010.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g010.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure11','1543')" data-ppt="downloadPPT('Figure11','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g011.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g011.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g011.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            			            		<!-- changedBy:qmn  时间：2021年1月18日15:24:19 	 缩略图中图片不能正常下载 -->
	            		<li class="" data-img="downloadImg('Figure12','1543')" data-ppt="downloadPPT('Figure12','1543')">
	            			            			<a href="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g012.jpg">
	                            <img src="//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g012.jpg"
	                                 onerror="this.onerror=null;this.src='//www.aimspress.com/aimspress-data/aimse/2017/4/PIC/energy-05-00718-g012.jpg'"/>
	                        </a>
	            			            		</li>
	            	            	            	
            </ul>
        </div>
        <div id="imgNext">
            <a href="javascript:void(0);"><span
                    class="imgShowIcon imgShowIcon-next"></span> </a>
        </div>
    </div>
    <!--返回-->
    <div id="imgBack">
        <a href="javascript:void(0);"> Return<span class="triangle"></span>
        </a>
    </div>
</div>
<!-- 右侧缩略图表 -->
<div class="show-table">
	<div class="new-back">
		<a href="javascript:;"> Return<span class="triangle"></span></a>
	</div>
    <div class="picbox">
        <ul class="piclist">
            
        </ul>
        <div id="big_play_prev" class="home-picprev thePrev"></div>
        <div id="big_play_next" class="home-picnext theNext"></div>
		
    </div>
    <div class="picsmallbox">
		<a href="javascript:;" id="play_prev" class="play_prev">
			<span class="imgShowIcon imgShowIcon-prev"></span>
		</a>
        <div class="picboxpic">
            <ul id="picsmall" class="picsmall clear">
                
            </ul>
        </div>
        <a href="javascript:;" id="play_next" class="play_next">
			<span class="imgShowIcon imgShowIcon-next"></span>
		</a>
    </div>
</div>
<ul id="miniImgs_title" hidden>
	        <li>
            Figure&nbsp;1.&nbsp;Multi-area small power systems model
        </li>
            <li>
            Figure&nbsp;2.&nbsp;Configuration of Power System 1 (PS1)
        </li>
            <li>
            Figure&nbsp;3.&nbsp;Making scenario
        </li>
            <li>
            Figure&nbsp;4.&nbsp;Membership functions
        </li>
            <li>
            Figure&nbsp;5.&nbsp;Sigmoid function
        </li>
            <li>
            Figure&nbsp;6.&nbsp;Operation scheduling flow
        </li>
            <li>
            Figure&nbsp;7.&nbsp;Flow chart of proposed method
        </li>
            <li>
            Figure&nbsp;8.&nbsp;Simulation results of Case 1
        </li>
            <li>
            Figure&nbsp;9.&nbsp;Simulation results of Case 2
        </li>
            <li>
            Figure&nbsp;10.&nbsp;Simulation results of Case 3
        </li>
            <li>
            Figure&nbsp;11.&nbsp;Simulation results for power markets
        </li>
            <li>
            Figure&nbsp;12.&nbsp;Simulation results of RTP
        </li>
    </ul>

<div class="article-btn">
    <div class="_table">
        <div class="_cell">
            <span></span>
            <span></span>
            <span></span>
        </div>
    </div>
</div>
<div class="article-menu">
    <h3>Catalog</h3>
    <div class="article-menu-bot">
    	<ul class="iphone-wrapper"></ul>
    </div>
</div>


	
	
</body>
</html>